<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates">
    <Header id="ARStack-4I4V-9-2LE-Metadata-Lab"/>
    <Communication>
        <SubNetwork name="ProcessBus" desc="ARStack SMV reference process bus" type="8-MMS">
            <ConnectedAP iedName="ARSTACK_MU01" apName="LD0">
                <SMV ldInst="MU01" cbName="MSVCB01">
                    <Address>
                        <P type="VLAN-ID" xsi:type="tP_VLAN-ID">0</P>
                        <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
                        <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-01</P>
                        <P type="APPID" xsi:type="tP_APPID">4000</P>
                    </Address>
                </SMV>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="ARSTACK_MU01" desc="ARStack 4I+4V reference merging unit" type="ARStack-SMV-Reference" manufacturer="ARStack61850" configVersion="1.0">
        <AccessPoint name="LD0">
            <Server>
                <LDevice desc="ARStack 4I+4V reference" inst="MU01">
                    <LN0 desc="ARStack 4I+4V reference" lnClass="LLN0" inst="" lnType="MULLN0_ED1_A1_0">
                        <DataSet name="PhsMeas1">
                            <FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX"/>
                            <FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX"/>
                        </DataSet>
                        <SampledValueControl multicast="true" name="MSVCB01" datSet="PhsMeas1" confRev="1" smvID="ARSTACK_SV01" smpRate="4000" smpMod="SmpPerSec" nofASDU="1">
                            <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="true" dataSet="true" security="false" synchSourceId="false"/>
                        </SampledValueControl>
                    </LN0>
                    <LN lnType="CTR-P" lnClass="TCTR" inst="1"/>
                    <LN lnType="CTR-P" lnClass="TCTR" inst="2"/>
                    <LN lnType="CTR-P" lnClass="TCTR" inst="3"/>
                    <LN lnType="CTR-N" lnClass="TCTR" inst="4"/>
                    <LN lnType="VTR-P" lnClass="TVTR" inst="1"/>
                    <LN lnType="VTR-P" lnClass="TVTR" inst="2"/>
                    <LN lnType="VTR-P" lnClass="TVTR" inst="3"/>
                    <LN lnType="VTR-N" lnClass="TVTR" inst="4"/>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType id="MULLN0_ED1_A1_0" lnClass="LLN0"/>
        <LNodeType id="CTR-P" lnClass="TCTR"><DO name="AmpSv" type="AmpSAV"/></LNodeType>
        <LNodeType id="CTR-N" lnClass="TCTR"><DO name="AmpSv" type="AmpSAV"/></LNodeType>
        <LNodeType id="VTR-P" lnClass="TVTR"><DO name="VolSv" type="VolSAV"/></LNodeType>
        <LNodeType id="VTR-N" lnClass="TVTR"><DO name="VolSv" type="VolSAV"/></LNodeType>
        <DOType id="AmpSAV" cdc="SAV">
            <DA name="instMag" bType="Struct" type="AnalogueValue" fc="MX"/>
            <DA name="q" bType="Quality" fc="MX" qchg="true"/>
        </DOType>
        <DOType id="VolSAV" cdc="SAV">
            <DA name="instMag" bType="Struct" type="AnalogueValue" fc="MX"/>
            <DA name="q" bType="Quality" fc="MX" qchg="true"/>
        </DOType>
        <DAType id="AnalogueValue"><BDA name="i" bType="INT32"/></DAType>
    </DataTypeTemplates>
</SCL>
